{
 "format": "powerstudio",
 "version": 1,
 "name": "IEEE 14-bus system",
 "description": "Load flow data of the IEEE 14-bus test system (MATPOWER case14). Line lengths, ratings, transformer sizes and machine data are assumed typical values, not part of the IEEE data.",
 "baseMVA": 100,
 "frequency": 50,
 "elements": [
  {
   "id": "B1",
   "cls": "bus",
   "name": "Bus 1",
   "vn": 132,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Transmission",
   "x": -600,
   "y": -300,
   "len": 120,
   "orient": "h"
  },
  {
   "id": "B2",
   "cls": "bus",
   "name": "Bus 2",
   "vn": 132,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Transmission",
   "x": -600,
   "y": 40,
   "len": 260,
   "orient": "h"
  },
  {
   "id": "B3",
   "cls": "bus",
   "name": "Bus 3",
   "vn": 132,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Transmission",
   "x": -420,
   "y": 360,
   "len": 200,
   "orient": "h"
  },
  {
   "id": "B4",
   "cls": "bus",
   "name": "Bus 4",
   "vn": 132,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Transmission",
   "x": -280,
   "y": 140,
   "len": 240,
   "orient": "h"
  },
  {
   "id": "B5",
   "cls": "bus",
   "name": "Bus 5",
   "vn": 132,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Transmission",
   "x": -280,
   "y": -160,
   "len": 200,
   "orient": "h"
  },
  {
   "id": "B6",
   "cls": "bus",
   "name": "Bus 6",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 120,
   "y": -160,
   "len": 220,
   "orient": "h"
  },
  {
   "id": "B7",
   "cls": "bus",
   "name": "Bus 7",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 120,
   "y": 140,
   "len": 120,
   "orient": "h"
  },
  {
   "id": "B8",
   "cls": "bus",
   "name": "Bus 8",
   "vn": 11,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 360,
   "y": 140,
   "len": 100,
   "orient": "h"
  },
  {
   "id": "B9",
   "cls": "bus",
   "name": "Bus 9",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 120,
   "y": 340,
   "len": 280,
   "orient": "h"
  },
  {
   "id": "B10",
   "cls": "bus",
   "name": "Bus 10",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 420,
   "y": 340,
   "len": 120,
   "orient": "h"
  },
  {
   "id": "B11",
   "cls": "bus",
   "name": "Bus 11",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 420,
   "y": -20,
   "len": 120,
   "orient": "h"
  },
  {
   "id": "B12",
   "cls": "bus",
   "name": "Bus 12",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 420,
   "y": -300,
   "len": 120,
   "orient": "h"
  },
  {
   "id": "B13",
   "cls": "bus",
   "name": "Bus 13",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 640,
   "y": -160,
   "len": 140,
   "orient": "h"
  },
  {
   "id": "B14",
   "cls": "bus",
   "name": "Bus 14",
   "vn": 33,
   "vmin": 0.94,
   "vmax": 1.06,
   "zone": "Subtransmission",
   "x": 640,
   "y": 500,
   "len": 120,
   "orient": "h"
  },
  {
   "id": "L1",
   "cls": "line",
   "name": "Line 1-2",
   "from": "B1",
   "to": "B2",
   "inService": true,
   "length": 25.8,
   "parallel": 1,
   "r1": 0.1308826046511628,
   "x1": 0.3996039069767442,
   "b1": 11.745360582569884,
   "ratedA": 0.9,
   "r0": 0.3926478139534884,
   "x0": 1.1988117209302327,
   "b0": 7.04721634954193,
   "fromPos": 0,
   "toPos": 0,
   "bend": 0
  },
  {
   "id": "L2",
   "cls": "line",
   "name": "Line 1-5",
   "from": "B1",
   "to": "B5",
   "inService": true,
   "length": 97.2,
   "parallel": 1,
   "r1": 0.09685377777777777,
   "x1": 0.39981985185185187,
   "b1": 2.9050323663118274,
   "ratedA": 0.6,
   "r0": 0.29056133333333334,
   "x0": 1.1994595555555554,
   "b0": 1.7430194197870963,
   "fromPos": 0.4,
   "toPos": -0.4,
   "bend": 0
  },
  {
   "id": "L3",
   "cls": "line",
   "name": "Line 2-3",
   "from": "B2",
   "to": "B3",
   "inService": true,
   "length": 86.2,
   "parallel": 1,
   "r1": 0.09498303480278422,
   "x1": 0.4001658097447796,
   "b1": 2.916211258333173,
   "ratedA": 0.5,
   "r0": 0.28494910440835264,
   "x0": 1.2004974292343389,
   "b0": 1.7497267549999038,
   "fromPos": 0.15,
   "toPos": -0.3,
   "bend": 0
  },
  {
   "id": "L4",
   "cls": "line",
   "name": "Line 2-4",
   "from": "B2",
   "to": "B4",
   "inService": true,
   "length": 76.8,
   "parallel": 1,
   "r1": 0.13183706250000002,
   "x1": 0.40002600000000005,
   "b1": 2.5407962197734926,
   "ratedA": 0.45,
   "r0": 0.3955111875,
   "x0": 1.200078,
   "b0": 1.5244777318640956,
   "fromPos": 0.42,
   "toPos": -0.4,
   "bend": 0
  },
  {
   "id": "L5",
   "cls": "line",
   "name": "Line 2-5",
   "from": "B2",
   "to": "B5",
   "inService": true,
   "length": 75.7,
   "parallel": 1,
   "r1": 0.1310828005284016,
   "x1": 0.4002226050198151,
   "b1": 2.6232057575878875,
   "ratedA": 0.45,
   "r0": 0.3932484015852048,
   "x0": 1.2006678150594452,
   "b0": 1.5739234545527325,
   "fromPos": 0.3,
   "toPos": -0.3,
   "bend": 0
  },
  {
   "id": "L6",
   "cls": "line",
   "name": "Line 3-4",
   "from": "B3",
   "to": "B4",
   "inService": true,
   "length": 74.5,
   "parallel": 1,
   "r1": 0.15672244832214766,
   "x1": 0.4000035865771812,
   "b1": 0.9860656596471118,
   "ratedA": 0.45,
   "r0": 0.4701673449664429,
   "x0": 1.2000107597315435,
   "b0": 0.5916393957882671,
   "fromPos": 0.3,
   "toPos": -0.15,
   "bend": 0
  },
  {
   "id": "L7",
   "cls": "line",
   "name": "Line 4-5",
   "from": "B4",
   "to": "B5",
   "inService": true,
   "length": 18.3,
   "parallel": 1,
   "r1": 0.12710950819672132,
   "x1": 0.4009424262295082,
   "b1": 0,
   "ratedA": 0.6,
   "r0": 0.381328524590164,
   "x0": 1.2028272786885246,
   "b0": 0,
   "fromPos": 0,
   "toPos": 0,
   "bend": 0
  },
  {
   "id": "L8",
   "cls": "line",
   "name": "Line 6-11",
   "from": "B6",
   "to": "B11",
   "inService": true,
   "length": 6.2,
   "parallel": 1,
   "r1": 0.16682777419354838,
   "x1": 0.34935822580645165,
   "b1": 0,
   "ratedA": 0.4,
   "r0": 0.5004833225806451,
   "x0": 1.0480746774193548,
   "b0": 0,
   "fromPos": 0.3,
   "toPos": -0.3,
   "bend": 0
  },
  {
   "id": "L9",
   "cls": "line",
   "name": "Line 6-12",
   "from": "B6",
   "to": "B12",
   "inService": true,
   "length": 8,
   "parallel": 1,
   "r1": 0.16731123750000002,
   "x1": 0.3482213625,
   "b1": 0,
   "ratedA": 0.4,
   "r0": 0.5019337125000001,
   "x0": 1.0446640875,
   "b0": 0,
   "fromPos": 0.2,
   "toPos": -0.3,
   "bend": 0
  },
  {
   "id": "L10",
   "cls": "line",
   "name": "Line 6-13",
   "from": "B6",
   "to": "B13",
   "inService": true,
   "length": 4.1,
   "parallel": 1,
   "r1": 0.1757008536585366,
   "x1": 0.3460098292682927,
   "b1": 0,
   "ratedA": 0.6,
   "r0": 0.5271025609756099,
   "x0": 1.0380294878048784,
   "b0": 0,
   "fromPos": 0.5,
   "toPos": -0.5,
   "bend": 60
  },
  {
   "id": "L11",
   "cls": "line",
   "name": "Line 9-10",
   "from": "B9",
   "to": "B10",
   "inService": true,
   "length": 2.6,
   "parallel": 1,
   "r1": 0.13323496153846154,
   "x1": 0.35392500000000005,
   "b1": 0,
   "ratedA": 0.4,
   "r0": 0.39970488461538456,
   "x0": 1.061775,
   "b0": 0,
   "fromPos": 0.5,
   "toPos": -0.5,
   "bend": 60
  },
  {
   "id": "L12",
   "cls": "line",
   "name": "Line 9-14",
   "from": "B9",
   "to": "B14",
   "inService": true,
   "length": 8.4,
   "parallel": 1,
   "r1": 0.16478903571428574,
   "x1": 0.3505283571428572,
   "b1": 0,
   "ratedA": 0.4,
   "r0": 0.4943671071428571,
   "x0": 1.0515850714285713,
   "b0": 0,
   "fromPos": 0.45,
   "toPos": -0.4,
   "bend": 0
  },
  {
   "id": "L13",
   "cls": "line",
   "name": "Line 10-11",
   "from": "B10",
   "to": "B11",
   "inService": true,
   "length": 6,
   "parallel": 1,
   "r1": 0.14892075000000002,
   "x1": 0.34860705000000003,
   "b1": 0,
   "ratedA": 0.4,
   "r0": 0.44676224999999997,
   "x0": 1.04582115,
   "b0": 0,
   "fromPos": 0.3,
   "toPos": 0.3,
   "bend": 0
  },
  {
   "id": "L14",
   "cls": "line",
   "name": "Line 12-13",
   "from": "B12",
   "to": "B13",
   "inService": true,
   "length": 6.2,
   "parallel": 1,
   "r1": 0.38803529032258066,
   "x1": 0.3510795483870968,
   "b1": 0,
   "ratedA": 0.3,
   "r0": 1.164105870967742,
   "x0": 1.0532386451612903,
   "b0": 0,
   "fromPos": 0.4,
   "toPos": -0.3,
   "bend": 0
  },
  {
   "id": "L15",
   "cls": "line",
   "name": "Line 13-14",
   "from": "B13",
   "to": "B14",
   "inService": true,
   "length": 10.8,
   "parallel": 1,
   "r1": 0.17235441666666668,
   "x1": 0.35092016666666664,
   "b1": 0,
   "ratedA": 0.3,
   "r0": 0.51706325,
   "x0": 1.0527605,
   "b0": 0,
   "fromPos": 0,
   "toPos": 0,
   "bend": 0
  },
  {
   "id": "T1",
   "cls": "trafo",
   "name": "Transformer 4-7 (HV winding)",
   "hv": "B4",
   "lv": "B7",
   "inService": true,
   "sn": 60,
   "thermal": true,
   "vnHV": 129.096,
   "vnLV": 33,
   "uk": 12.5472,
   "ur": 0,
   "i0": 0,
   "pfe": 0,
   "magnetising": "both",
   "vectorGroup": "YNyn0",
   "shift": 0,
   "tapKind": "ratio",
   "tapStep": 1.25,
   "phaseStep": 1,
   "tapPos": 0,
   "tapNeutral": 0,
   "tapMin": -9,
   "tapMax": 9,
   "tapControl": false,
   "ctrlBus": "",
   "vTarget": 1,
   "vBand": 2,
   "pTarget": 0,
   "pBand": 5,
   "uk0": 12.5472,
   "ur0": 0,
   "hvPos": 0.5,
   "lvPos": -0.5,
   "bend": 60
  },
  {
   "id": "T2",
   "cls": "trafo",
   "name": "Transformer 4-9",
   "hv": "B4",
   "lv": "B9",
   "inService": true,
   "sn": 30,
   "thermal": true,
   "vnHV": 127.908,
   "vnLV": 33,
   "uk": 16.6854,
   "ur": 0,
   "i0": 0,
   "pfe": 0,
   "magnetising": "both",
   "vectorGroup": "YNyn0",
   "shift": 0,
   "tapKind": "ratio",
   "tapStep": 1.25,
   "phaseStep": 1,
   "tapPos": 0,
   "tapNeutral": 0,
   "tapMin": -9,
   "tapMax": 9,
   "tapControl": false,
   "ctrlBus": "",
   "vTarget": 1,
   "vBand": 2,
   "pTarget": 0,
   "pBand": 5,
   "uk0": 16.6854,
   "ur0": 0,
   "hvPos": 0.4,
   "lvPos": -0.45,
   "bend": 0
  },
  {
   "id": "T3",
   "cls": "trafo",
   "name": "Transformer 5-6",
   "hv": "B5",
   "lv": "B6",
   "inService": true,
   "sn": 60,
   "thermal": true,
   "vnHV": 123.024,
   "vnLV": 33,
   "uk": 15.121200000000002,
   "ur": 0,
   "i0": 0,
   "pfe": 0,
   "magnetising": "both",
   "vectorGroup": "YNyn0",
   "shift": 0,
   "tapKind": "ratio",
   "tapStep": 1.25,
   "phaseStep": 1,
   "tapPos": 0,
   "tapNeutral": 0,
   "tapMin": -9,
   "tapMax": 9,
   "tapControl": false,
   "ctrlBus": "",
   "vTarget": 1,
   "vBand": 2,
   "pTarget": 0,
   "pBand": 5,
   "uk0": 15.121200000000002,
   "ur0": 0,
   "hvPos": 0.5,
   "lvPos": -0.5,
   "bend": 60
  },
  {
   "id": "T4",
   "cls": "trafo",
   "name": "Transformer 7-8 (tertiary winding)",
   "hv": "B7",
   "lv": "B8",
   "inService": true,
   "sn": 30,
   "thermal": true,
   "vnHV": 33,
   "vnLV": 11,
   "uk": 5.2844999999999995,
   "ur": 0,
   "i0": 0,
   "pfe": 0,
   "magnetising": "both",
   "vectorGroup": "Dd0",
   "shift": 0,
   "tapKind": "ratio",
   "tapStep": 1.25,
   "phaseStep": 1,
   "tapPos": 0,
   "tapNeutral": 0,
   "tapMin": -9,
   "tapMax": 9,
   "tapControl": false,
   "ctrlBus": "",
   "vTarget": 1,
   "vBand": 2,
   "pTarget": 0,
   "pBand": 5,
   "uk0": 5.2844999999999995,
   "ur0": 0,
   "hvPos": 0.5,
   "lvPos": -0.5,
   "bend": 60
  },
  {
   "id": "T5",
   "cls": "trafo",
   "name": "Transformer 7-9 (LV winding)",
   "hv": "B7",
   "lv": "B9",
   "inService": true,
   "sn": 60,
   "thermal": true,
   "vnHV": 33,
   "vnLV": 33,
   "uk": 6.600599999999999,
   "ur": 0,
   "i0": 0,
   "pfe": 0,
   "magnetising": "both",
   "vectorGroup": "YNyn0",
   "shift": 0,
   "tapKind": "ratio",
   "tapStep": 1.25,
   "phaseStep": 1,
   "tapPos": 0,
   "tapNeutral": 0,
   "tapMin": -9,
   "tapMax": 9,
   "tapControl": false,
   "ctrlBus": "",
   "vTarget": 1,
   "vBand": 2,
   "pTarget": 0,
   "pBand": 5,
   "uk0": 6.600599999999999,
   "ur0": 0,
   "hvPos": 0,
   "lvPos": -0.2,
   "bend": 0
  },
  {
   "id": "G1",
   "cls": "gen",
   "name": "Generator 1",
   "bus": "B1",
   "inService": true,
   "mode": "Reference",
   "p": 232.4,
   "q": 0,
   "vset": 1.06,
   "regBus": "",
   "angle": 0,
   "qmin": -40,
   "qmax": 100,
   "pmin": 0,
   "pmax": 0,
   "participation": 1,
   "sn": 615,
   "vn": 132,
   "cosphi": 0.85,
   "xdss": 0.23,
   "rs": 0.003,
   "machineModel": "classical",
   "h": 5.148,
   "damping": 0,
   "xdt": 0.2995,
   "xd": 1.8,
   "xq": 1.7,
   "xqt": 0.55,
   "xl": 0.15,
   "td0t": 6.5,
   "td0s": 0.03,
   "tq0t": 0.4,
   "tq0s": 0.05,
   "s10": 0,
   "s12": 0,
   "exciter": null,
   "governor": null,
   "stabiliser": null,
   "pos": -0.1,
   "side": "above"
  },
  {
   "id": "G2",
   "cls": "gen",
   "name": "Generator 2",
   "bus": "B2",
   "inService": true,
   "mode": "PV",
   "p": 40,
   "q": 0,
   "vset": 1.045,
   "regBus": "",
   "angle": 0,
   "qmin": -40,
   "qmax": 50,
   "pmin": 0,
   "pmax": 0,
   "participation": 1,
   "sn": 60,
   "vn": 132,
   "cosphi": 0.85,
   "xdss": 0.13,
   "rs": 0.003,
   "machineModel": "classical",
   "h": 6.54,
   "damping": 0,
   "xdt": 0.185,
   "xd": 1.8,
   "xq": 1.7,
   "xqt": 0.55,
   "xl": 0.15,
   "td0t": 6.5,
   "td0s": 0.03,
   "tq0t": 0.4,
   "tq0s": 0.05,
   "s10": 0,
   "s12": 0,
   "exciter": null,
   "governor": null,
   "stabiliser": null,
   "pos": -0.42,
   "side": "above"
  },
  {
   "id": "G3",
   "cls": "gen",
   "name": "Condenser 3",
   "bus": "B3",
   "inService": true,
   "mode": "PV",
   "p": 0,
   "q": 0,
   "vset": 1.01,
   "regBus": "",
   "angle": 0,
   "qmin": 0,
   "qmax": 40,
   "pmin": 0,
   "pmax": 0,
   "participation": 1,
   "sn": 60,
   "vn": 132,
   "cosphi": 0.0001,
   "xdss": 0.13,
   "rs": 0.003,
   "machineModel": "classical",
   "h": 5.06,
   "damping": 0,
   "xdt": 0.185,
   "xd": 1.8,
   "xq": 1.7,
   "xqt": 0.55,
   "xl": 0.15,
   "td0t": 6.5,
   "td0s": 0.03,
   "tq0t": 0.4,
   "tq0s": 0.05,
   "s10": 0,
   "s12": 0,
   "exciter": null,
   "governor": null,
   "stabiliser": null,
   "pos": -0.35,
   "side": "below"
  },
  {
   "id": "G4",
   "cls": "gen",
   "name": "Condenser 6",
   "bus": "B6",
   "inService": true,
   "mode": "PV",
   "p": 0,
   "q": 0,
   "vset": 1.07,
   "regBus": "",
   "angle": 0,
   "qmin": -6,
   "qmax": 24,
   "pmin": 0,
   "pmax": 0,
   "participation": 1,
   "sn": 25,
   "vn": 33,
   "cosphi": 0.0001,
   "xdss": 0.12,
   "rs": 0.003,
   "machineModel": "classical",
   "h": 5.06,
   "damping": 0,
   "xdt": 0.185,
   "xd": 1.8,
   "xq": 1.7,
   "xqt": 0.55,
   "xl": 0.15,
   "td0t": 6.5,
   "td0s": 0.03,
   "tq0t": 0.4,
   "tq0s": 0.05,
   "s10": 0,
   "s12": 0,
   "exciter": null,
   "governor": null,
   "stabiliser": null,
   "pos": -0.2,
   "side": "above"
  },
  {
   "id": "G5",
   "cls": "gen",
   "name": "Condenser 8",
   "bus": "B8",
   "inService": true,
   "mode": "PV",
   "p": 0,
   "q": 0,
   "vset": 1.09,
   "regBus": "",
   "angle": 0,
   "qmin": -6,
   "qmax": 24,
   "pmin": 0,
   "pmax": 0,
   "participation": 1,
   "sn": 25,
   "vn": 11,
   "cosphi": 0.0001,
   "xdss": 0.12,
   "rs": 0.003,
   "machineModel": "classical",
   "h": 5.06,
   "damping": 0,
   "xdt": 0.185,
   "xd": 1.8,
   "xq": 1.7,
   "xqt": 0.55,
   "xl": 0.15,
   "td0t": 6.5,
   "td0s": 0.03,
   "tq0t": 0.4,
   "tq0s": 0.05,
   "s10": 0,
   "s12": 0,
   "exciter": null,
   "governor": null,
   "stabiliser": null,
   "pos": 0,
   "side": "above"
  },
  {
   "id": "D2",
   "cls": "load",
   "name": "Load 2",
   "bus": "B2",
   "inService": true,
   "p": 21.7,
   "q": 12.7,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": -0.15,
   "side": "below"
  },
  {
   "id": "D3",
   "cls": "load",
   "name": "Load 3",
   "bus": "B3",
   "inService": true,
   "p": 94.2,
   "q": 19,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": 0.35,
   "side": "below"
  },
  {
   "id": "D4",
   "cls": "load",
   "name": "Load 4",
   "bus": "B4",
   "inService": true,
   "p": 47.8,
   "q": -3.9,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": 0.1,
   "side": "below"
  },
  {
   "id": "D5",
   "cls": "load",
   "name": "Load 5",
   "bus": "B5",
   "inService": true,
   "p": 7.6,
   "q": 1.6,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": 0.25,
   "side": "below"
  },
  {
   "id": "D6",
   "cls": "load",
   "name": "Load 6",
   "bus": "B6",
   "inService": true,
   "p": 11.2,
   "q": 7.5,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": -0.1,
   "side": "below"
  },
  {
   "id": "D9",
   "cls": "load",
   "name": "Load 9",
   "bus": "B9",
   "inService": true,
   "p": 29.5,
   "q": 16.6,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": 0.08,
   "side": "below"
  },
  {
   "id": "D10",
   "cls": "load",
   "name": "Load 10",
   "bus": "B10",
   "inService": true,
   "p": 9,
   "q": 5.8,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": -0.2,
   "side": "below"
  },
  {
   "id": "D11",
   "cls": "load",
   "name": "Load 11",
   "bus": "B11",
   "inService": true,
   "p": 3.5,
   "q": 1.8,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": -0.35,
   "side": "below"
  },
  {
   "id": "D12",
   "cls": "load",
   "name": "Load 12",
   "bus": "B12",
   "inService": true,
   "p": 6.1,
   "q": 1.6,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": 0.2,
   "side": "below"
  },
  {
   "id": "D13",
   "cls": "load",
   "name": "Load 13",
   "bus": "B13",
   "inService": true,
   "p": 13.5,
   "q": 5.8,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": 0.3,
   "side": "below"
  },
  {
   "id": "D14",
   "cls": "load",
   "name": "Load 14",
   "bus": "B14",
   "inService": true,
   "p": 14.9,
   "q": 5,
   "pZ": 0,
   "pI": 0,
   "qZ": 0,
   "qI": 0,
   "pos": 0.3,
   "side": "below"
  },
  {
   "id": "S9",
   "cls": "shunt",
   "name": "Capacitor 9",
   "bus": "B9",
   "inService": true,
   "q": 19,
   "p": 0,
   "vn": 33,
   "sections": 1,
   "maxSections": 1,
   "vControl": false,
   "ctrlBus": "",
   "vTarget": 1,
   "vBand": 2,
   "pos": -0.35,
   "side": "below"
  }
 ],
 "study": {
  "loadflow": {
   "tolerance": 0.001,
   "maxIter": 30,
   "enforceQLimits": false,
   "dcStart": true,
   "loadScale": 100,
   "balance": "reference",
   "slackTolerance": 0.001,
   "remoteVoltage": true,
   "voltageDependentLoads": true,
   "tapControl": false,
   "phaseControl": false,
   "shuntControl": false,
   "areaInterchange": false,
   "areas": []
  },
  "shortcircuit": {
   "fault": "3ph",
   "mode": "max",
   "kappa": "C",
   "lvTolerance": "10",
   "location": ""
  },
  "contingency": {
   "lines": true,
   "trafos": true,
   "gens": false,
   "busbars": false,
   "maxLoading": 100,
   "acceptableS": 0,
   "screening": false,
   "screeningMargin": 5,
   "screeningVoltage": 0.01,
   "list": [],
   "remedial": []
  },
  "rms": {
   "tEnd": 3,
   "dt": 0.005,
   "loadPPower": 0,
   "loadPCurrent": 0,
   "loadQPower": 0,
   "loadQCurrent": 0,
   "loadVLow": 0.7,
   "events": [
    {
     "t": 0.1,
     "kind": "fault",
     "target": "B4"
    },
    {
     "t": 0.18,
     "kind": "clear",
     "target": "B4"
    },
    {
     "t": 0.18,
     "kind": "trip",
     "target": "L7"
    }
   ]
  }
 }
}
